\chapter{Iterative programming with LLMs}
\label{ch:boptest}

\section{Motivation}

The program synthesis approach is implemented with a Synthesize Execute Instruct Debug loop over GPT-4 \cite{GPT2023} language model. This approach has demonstrated its ability to tackle programming challenges in \cite{Reflexion2023,teaching2023,Fully2023}, however two modifications are applied to adapt it to the building optimization domain:

\begin{enumerate}
  \item A chat language model is used as opposed to an instruction-driven language model. Unlike the instruction-driven approach, the chat-driven approach includes previous candidate solutions into the language model’s context window as additional information to guide generation and, in particular, avoid repeating mistakes. This advantage has prompted the developers of newer code generation models, such as GPT-4 and CodeLLAMA \cite{Code2023}, to operate in the chat paradigm.
  \item BOPTEST is an interactive environment with several continuous KPIs, namely, thermal discomfort and energy cost, while \cite{Reflexion2023,teaching2023,Fully2023} only experiment with pass/fail test cases.
\end{enumerate}

\todo{}

\newpage
\section{Method}
This section first describes the test case from the BOPTEST framework selected to perform a comparison and assessment of both advanced control strategies. Then, the implementation of the Model Predictive Control is described, including the embedded reduced order model of the building and the heat pump, and the Moving Horizon Estimation technique description, which is used for the real-time calibration of the model. Finally, the Program Synthesis implementation through large language models is presented.

\subsection{Model Predictive Control}

\todo{Describe the MPC approach briefly}

\newpage
\subsection{BOPTEST framework for benchmarking}
\label{sec:BOPTEST}
The Building Optimization Testing (BOPTEST) framework \cite{Blum2021} is used for a fair evaluation and benchmarking of both control solutions. The framework provides a simulation environment with different emulator buildings with boundary conditions (weather and electricity pricing) and baseline controllers. The simulation framework provides a series of Key Performance Indicators (KPI) that can be used to address the performance.

In this study, the BESTEST Hydronic Heat Pump emulator is selected. This emulator represents a residential dwelling of 192 m2 for a family of 5 members located in Brussels (Belgium).  The heating system, depicted in \ref{fig:bestest-heatpump}, is composed of a 15 kW air-to-water modulating heat pump to absorb energy from the surrounding air in order to heat the floor heating system. During the operation of a heat pump, the evaporator fan facilitates the circulation of ambient air through the heat pump evaporator. The floor heating system uses water as the working fluid to transfer heat into the floor. The building envelope model is implemented using the IDEAS library \cite{Jorissen2018}. The rectangular floor plan is 12 m by 16 m. Internal walls are configured such that there are around 12 rooms in the building. The building further contains 24 m2 of windows on the south facade.

\begin{figure}[H]
  \centering
  \includegraphics[scale=.4]{images/boptest/Fig1.eps}
\caption{Bestest hydronic heat pump test case system schematic.}
\label{fig:bestest-heatpump}       % Give a unique label
\end{figure}
%
Figure \ref{fig:bestest-heatpump} shows an schematic of the bestest hydronic heat pump emulator, reflecting the variables that are considered for this study. Regarding the variables from the indoor thermal zone, $\zonetemp$ is the indoor temperature of the thermal zone and $\inputheat$ is the input heat from the radiant floor to the house. The heat pump modulation signal for compressor frequency can be manipulated and is represented by $\modsignal$. The heat pump variables considered in the study are the supply heat pump temperature ${\supplytemp}^{hp}$, the return heat pump temperature ${\returntemp}^{hp}$, the heat supplied by the heat pump ${Q_{u}}^{hp}$, the heat pump electric consumption ${\electricpower}^{hp}$, and the heat pump coefficient of performance $\text{COP}^{hp}$. A baseline controller consisting of a PI with the indoor temperature as the controlled variable and the heat pump modulation signal for compressor frequency as the control variable is also available to be used as baseline. This baseline controller is reprented by C1 in Figure \ref{fig:bestest-heatpump}, and is the controller that is replaced by the MPC or the program generated by program synthesis. All other equipment (fan for the heat pump evaporator circuit and floor heating emission system pump) are switched on when the heat pump is working (modulating signal higher than 0) and switched off otherwise, with an additional controller. Finally, $\outdoortemp$ is the outdoor dry bulb temperature for the location.

Two different testing periods are available for this emulator:
\begin{itemize}
    \item \emph{The peak heat day period}. A two-week testing period preceded by a one.week warmup period during which the baseline control is utilized. The two weeks for testing are centered arounf the day of the year that experiences the highest 15-minute system heating demand. This period runs from day 16 to day 30 of the year.
    \item \emph{The typical heat day period}. This testing period also spans two weeks and includes a one-week warmup phase of one additional week. The two testing weeks, running from day 108 to day 122 of the year, is centered on the day with the highest 15-minute system heating load that is nearest, but not exceeding, the median of all 15-minute maximum heating loads throughout the year.
\end{itemize}
Regarding the energy pricing, there are three pricing scenarios: 
\begin{itemize}
    \item \emph{Constant electricity price}. The constant electricity pricing scenario employs a fixed rate of 0.0535 EUR/kWh, sourced from the "Easy Indexed" electricity deal (standard rate) available at https://www.energyprice.be/products-list/Engie \cite{Engie}.  The total electricity price, including transmission fees and taxes, is 0.2535 EUR/kWh.
    \item \emph{Dynamic electricity price}. The dynamic electricity pricing model employs a dual rate structure, with a rate of 0.0666 EUR/kWh during the day and 0.0383 EUR/kWh during the night. This information was acquired from the "Easy Indexed" electricity deal (dual rate) available at \cite{Engie}.   The on-peak daily time occurs from 7:00 a.m. to 10:00 p.m.   The off-peak daily time occurs from 10:00 p.m. to 7:00 a.m.  The total power prices, including transmission fees and taxes, amount to 0.2666 EUR/kWh during on-peak periods and 0.2383 EUR/kWh during off-peak periods.
    \item \emph{Highly dynamic electricity price}. The power price scenario is determined by the day-ahead energy prices in the BELPEX wholesale electricity market in Belgium during the year 2019 \cite{Elexys}.  It should be noted that the prices mentioned above are subject to additional charges in the form of constant gearbox fees and taxes, which amount to 0.20 EUR per kilowatt-hour.
\end{itemize} 
The profile of the Electricity Emissions Factor considered in this test case is a constant emission factor of 0.167 kgCO2/kWh, which corresponds to the grid power emission factor provided by the Association of Issuing Bodies (AIB) for the year 2018. 

\newpage
\subsection{Program synthesis with large language models}
\label{sec:boptest-ProgramSynthesis}

\citeimpl{vadimGPTcoder}

\paragraph{Algorithm}

\begin{enumerate}
  \item A text description of the problem is provided. A verbatim copy of the reference document for the BESTEST Hydronic Heat Pump emulator is used, followed by a line of text explaining in which format the program can communicate with the environment (via standard input and output streams). This description is inserted into the first message of a simulated chat with a programming assistant.
  \item A continuation of the chat is sampled from the large language model $\text{LLM}_\text{code}$.
  \item A candidate solution is extracted from the first code block in the assistant’s response.
  \item The candidate gets to control the thermostat in BOPTEST environment for a full episode (see below). The program receives current indoor temperature, $\zonetemp$, and 12 hour forecasts for outside temperature, $\outdoortemp$, and electricity cost as input and is expected to output the heat pump modulating signal $\modsignal$.
  \item A report of the control episode is saved, including the KPIs (thermal discomfort, energy use, energy cost, CO2 emissions) and a timeline of:
  \begin{enumerate}
      \item The indoor temperature, $\zonetemp$, in Kelvin.
      \item Heat pump modulating signal $\modsignal$ (0-1).
      \item Heat pump electrical power ${\electricpower^{hp}}$.
      \item Supply water temperature to radiant floor ${\supplytemp^{hp}}$.
      \item Return water temperature from radiant floor ${\returntemp^{hp}}$.
  \end{enumerate}
  \item If the timeline is too long to fit into the context window of a language model, the timeline is resampled with average pooling, i.e. an N is selected and every N subsequent observations are replaced with their mean values.
  \item Another language model $\text{LLM}_\text{summary}$ is used to summarize the report and generate a text report of the control episode. The values of all KPIs are appended to the text report.
  \item The report is appended to the chat along with a request to assistant "\textit{Can you rewrite the program to lower the costs and/or discomfort?}".
  \item Go to step 2.
\end{enumerate}

The same testing scenario is used as in the MPC case, however, preliminary experiments have shown that running the full 7 day experiment at each iteration of the feedback loop is not necessary to achieve convergence. Instead, the control episodes are truncated to a shorter time period according to the following truncation schedule shown in Table \ref{tab:truncation-schedule}.

\begin{table}[H]
\centering
\caption{Truncation Schedule}
\label{tab:truncation-schedule}       % Give a unique label
\begin{tabular}{lllllllllll}
\hline\noalign{\smallskip}
iteration & 1 & 2 & 3 & 4 & 5 & 6 & 7 & 8 & 9 & 10 \\
\noalign{\smallskip}\hline\noalign{\smallskip}
len, hours & 0.5 & 1 & 2 & 4 & 8 & 16 & 32 & 64 & 128 & 169 \\
\noalign{\smallskip}\hline
\end{tabular}
\end{table}

This way, as candidate solutions get more mature and sophisticated, they are tested more thoroughly and minor imperfections can be detected.

\paragraph{Model and prompt templates} In this paper’s experiments we do not use different model weights for $\text{LLM}_\text{code}$ and $\text{LLM}_\text{summary}$.
Instead we use different prompt templates to make sure GPT-4 acts differently in these 2 roles.

For the coding assistant role, we use the following system message:

\begin{lstlisting}
  You are a program synthesis system. Answer with code only.
\end{lstlisting}

and the following user prompt:

\begin{lstlisting}
  Write a program to control a Hydronic Heat Pump in a simplified residential dwelling for a family of 5 members, modeled as a single thermal zone, located in Brussels, Belgium. The building envelope model is based on the BESTEST case 900 test case. but it is scaled to an area that is four times larger. The rectangular floor plan is 12 m by 16 m. Internal walls are configured such that there are around 12 rooms in the building. The builiding further contains 24 m2 of windows on the south facade.

  An air-to-water modulating heat pump of 15 kW nominal heating capacity extracts energy from the ambient air to heat up the floor heating emission system. A fan blows ambient air through the heat pump evaporator and circulation pump pumps water from the heat pump to the floorr when the heat pump is operating. 
  
  The program should be an infinite loop that reads input variables with input() and outputs the heat pump modulating signal (oveHeaPumY_u) for compressor speed between 0 (not working) and 1 (working at maximum capacity) with print(). There should be no output other then the control signal. The program should be written in Python.
  
  Input variables are, in this order:
  - reaTZon_y: the zone temperature in Kelvin
  - PriceElectricPowerDynamic[49]: the forecasted electricity price in Euro per kWh, in 15-minute intervals
  - TDryBul[49]: the forecasted dry bulb temperature outside in Kelvin, in 15-minute intervals

  99 variables in total, each on a new line.
\end{lstlisting}

For the report summarization role, we use the default system message:

\begin{lstlisting}
  You are a helpful assistant
\end{lstlisting}

with the user prompt below (the actual episode history is inserted in place of \verb|$ROLLOUT TABLE$|):

\begin{lstlisting}
  Below you will find a rollout of the Hydronic Heat Pump environment.
  It represents a history of one thermostat control episode
  Recorded variables are:
  - reaTZon_y: the zone temperature in Kelvin
  - oveHeaPumY_u: the heat pump modulating signal (0-1)
  - reaPHeaPum_y: Heat pump electrical power
  - reaTSup_y: Supply water temperature to radiant floor
  - reaTRet_y: Return water temperature from radiant floor

  | $ROLLOUT TABLE$ |

  Can you write a short summary of what happened?
\end{lstlisting}

\newpage
\section{Results}
\label{sec:boptest-results}
The MPC and the program generated by program synthesis with large language models are simulated using the BOPTEST testbed hydronic heat pump emulator for all the available scenarios, combining the both demand periods (peak heat day period and typical heat day period) with the three energy pricing scenarios (constant, dynamic and highly dynamic). For each scenario, the second week is chosen for testing, that is, from day 23 to 30 in the peak heat period, and between days 115 and 122 for typical heat day period.
For each scenario, the KPIs provided by the BOPTEST framework are evaluated.
 \begin{enumerate}
     \item $Thermal discomfort$: describes the cumulative deviation of indoor zone temperature from upper and lower thermal comfort limits. These comfort limits are defined for the selected emulator.
     \item $Energy use$: corresponds the heat pump energy use.
     \item $Cost$: reports the operational cost associated with the heat pump energy usage considering the pricing.
     \item $Emissions$: defined the CO2 emissions from the heat pump energy use.
 \end{enumerate}
The KPIs on which the results analysis will focus are the thermal discomfort and energy cost, as they assess the performance of the controllers for the two defined objectives: guarantee thermal comfort and minimize the energy cost.

The results will be divided by the two analyzed periods: typical heat day period and peak heat day period.

In the case of program synthesis, the program is generated using the most demanding conditions, that is, the peak heat day period with highly dynamic price scenario. The winning program generated for this case is simulated for the other scenarios.

\newpage
\subsection{Peak heat day period simulations}
\label{'results_peak'}
The second week from the typical heat day period was simulated for the baseline, the MPC and the program synthesis. Both the MPC and program synthesis were runned for the three electricity price scenarios. As the baseline controller's logic is independent from the pricing scheme, its performance is not influences by the prices, and thus just a simulation of the baseline controller is considered for each period. Table \ref{tab:3} depicts the KPI corresponding to each simulation.

\begin{table}[H]
    \caption{Overview of KPI of each controller in the peak heat day period.}
    \label{tab:2}
    
    \centering
    \begin{tabular}{lllllll}
        \hline
        \noalign{\smallskip}
        Controller & Price Scenario & Discomfort & Energy Use & Energy Cost & Emissions  \\
        & & [K·h/zone] & [kWh/m2] & [€/m2] & [kgCO2eq/m2] \\
        \noalign{\smallskip}
        \hline
        \noalign{\smallskip}
        Baseline & - & 4.385 & 1.766 & 0.448 & 0.295 \\
        MPC & Constant & 0.478 & 1.825 & 0.463 & 0.305 \\
        MPC & Dynamic & 0.458 & 1.820 & 0.468 & 0.304 \\
        MPC & Highly dynamic & 0.490 & 1.817 & 0.473 & 0.303 \\
        PS & Constant & 1.314 & 1.877 & 0.476 & 0.313 \\
        PS & Highly dynamic & 1.314 & 1.877 & 0.476 & 0.313 \\
        \noalign{\smallskip}
        \hline
    \end{tabular}
\end{table}

 The results from \ref{tab:2} reveal substantial variations in the performance of MPC and Program Synthesis (PS) compared to the baseline for the second week of the peak heat day period.

Table \ref{tab:2} shows that regarding thermal discomfort, the MPC scenarios, including constant, dynamic, and highly dynamic, exhibit substantial reductions of approximately 88.93\%, 89.55\%, and 88.83\%, respectively, compared to the baseline. In the same way, the program synthesis scenarios also show an improvement in the thermal comfort, reporting a significant decrease in thermal discomfort of approximately 70.03\% for both the constant and highly dynamic scenarios. The dynamic pricing scenario is not included in Table \ref{tab:2} as the simulation crashed at the beginning due to initialization problems.

Moving on to energy use, MPC shows a higher energy consumption compared to the baseline, with increases ranging from 3.14\% to 3.82\%. On the other hand, program synthesis scenarios exhibit mixed outcomes. The analyzed program synthesis scenario achieves an slight increase of the energy use equal to 5.91\%.

Analyzing the economic perspective, as indicated by energy cost, MPC scenarios demonstrate increases of around 2.23\% to 4.55\%, as well as program synthesis scenarios in which the energy cost increases by 5.88\%. 

In terms of emissions, MPC in the diverse scenarios increases the emissions ranging from 2.15\% to 3.42\%, while program synthesis produces 5.75\% more CO2 emissions compared to the baseline controller.

Figure \ref{fig:4} represents the indoor zone temperature for the baseline controller, the MPC and program synthesis methodology for the three price scenarios being compared. The figure includes the setpoint defined for the baseline controller, and the thermal comfort upper and lower limits that are used to calculate the thermal discomfort.

\newpage
\subsection{Typical heat day period simulations}
\label{'results_typical'}
The second week from the typical heat day period was simulated for the baseline, the MPC and the program synthesis. Both the MPC and program synthesis were run for the three electricity price scenarios. As the baseline controller's logic is independent from the pricing scheme, its performance is not influences by the prices, and thus just a simulation of the baseline controller is considered for each period. Table \ref{tab:3} depicts the KPI corresponding to each simulation.

\begin{table}[H]
    \caption{Overview of KPI of each controller in the typical heat day period.}
    \label{tab:3}
    
    \centering
    \begin{tabular}{lllllll}
        \hline
        \noalign{\smallskip}
        Controller & Price Scenario & Discomfort & Energy Use & Energy Cost & Emissions  \\
        & & [K·h/zone] & [kWh/m2] & [€/m2] & [kgCO2eq/m2] \\
        \noalign{\smallskip}
        \hline
        \noalign{\smallskip}
        Baseline & - & 4.385 & 1.766 & 0.448 & 0.295 \\
        MPC & Constant & 0.156 & 1.232 & 0.310 & 0.205 \\
        MPC & Dynamic & 0.148 & 1.224 & 0.312 & 0.205 \\
        MPC & Highly dynamic & 0.147 & 1.232 & 0.289 & 0.206 \\
        PS & Constant & 20.450 & 1.205 & 0.305 & 0.201 \\
        PS & Highly dynamic & 20.450 & 1.205 & 0.305 & 0.201 \\
        \noalign{\smallskip}
        \hline
    \end{tabular}
\end{table}

The MPC shows an overall improvement in the thermal comfort with respect to the baseline controller in the three scenarios, as well as a reduction in energy use, energy cost and CO2 emissions. The thermal discomfort decrease compared to the baseline is of 96.44\% for the constant price scenario, 96.62\% when the price is dynamic, and 96.65\% for highly dynamic prices. The energy use savings range between 30.23\%-30.7\%, the energy cost reduction is very similar, being 30.8\%, 30.36\% and 35.5\% for constant, dynamic and highly dynamic respectively. CO2 emissions reduction are also achieved, up to 30.16\% in the most favourable scenario.

In the case of program synthesis, the thermal discomfort is 78.56\% greater than with the baseline controller. On the other hand, the energy use reduction is up to 31.77\%, the energy cost is 31.91\% lower with program synthesis and the emissions are also 31.86\% lower.

The evolution of the indoor zone temperature along the simulation for the baseline controller, the MPC and program synthesis in the three price scenarios is shown in Figure \ref{fig:4}. The baseline setpoint is depicted, which is equal to 21.2ºC during occupation hours, and it is lowered to 20.2ºC when there are no occupants. The low and high limits that are used to calculate the thermal discomfort are also depicted in Figure \ref{fig:7}.

% For one-column wide figures use
\begin{figure}[H]
  \includegraphics[scale=.4]{images/boptest/Fig7.eps}
% figure caption is below the figure
\caption{Indoor zone temperature through the simulation for the baseline, the MPC and program synthesis in typical heat period, together with the lower and upper comfort limits and temperature setpoint for baseline controller.}
\label{fig:7}       % Give a unique label
\end{figure}

\paragraph{Example}

As an example, consider the following program, developed by iterative application of GPT-4 as described in \ref{sec:boptest-ProgramSynthesis} for the typical heat period with constant electricity prices.

\begin{lstlisting}
  while True:
    # Read input variables
    reaTZon_y = float(input())
    PriceElectricPowerDynamic = [float(input()) for _ in range(49)]
    TDryBul= [float(input()) for _ in range(49)]

    # Normalized Desired Zone Temperature (21 C for comfort temp in residential buildings)
    desired_temp = 21 + 273.15
    temp_diff = desired_temp - reaTZon_y

    # Energy price forecast, absolute minimum price in the next hours
    min_price = min(PriceElectricPowerDynamic)

    # Increase the weight of the temperature difference in the formula
    # Reduce the impact of the minimum price and outdoor temperature
    if temp_diff >= 0.000000000000000000000000001:  # Lower the threshold to react as early as possible
        temp_diff *= 160  # Increase the weight of temp_diff to make the pump work more

    # Outdoor temperature forecast, absolute minimum in the next hours
    min_outdoor_temp = min(TDryBul)

    # Control based on the temperature difference, price and outdoor temperature
    oveHeaPumY_u = temp_diff*165 - min_price*0.000000000000000000000000001 - min_outdoor_temp  # Reduce the impact of min_price and outdoor temp

    # Compressor speed saturation
    if oveHeaPumY_u < 0:
        oveHeaPumY_u = 0
    elif oveHeaPumY_u > 1:
        oveHeaPumY_u = 1

    # Output the control signal
    print(oveHeaPumY_u)
\end{lstlisting}

\newpage
\section{Discussion}
\label{sec:boptest-discussion}

Table \ref{tab:2} presents evidence that the MPC demonstrates efficacy in enhancing thermal comfort assurance, resulting in a reduction of overall discomfort to less than 0.5K·h/zone across three distinct electricity pricing scenarios when contrasted with the 4.385K·h/zone associated with the baseline controller. Conversely, other KPIs yield less favorable outcomes when employing the MPC in this period. It is essential to highlight that the enhancement in thermal comfort comes at the cost of increased energy consumption, consequently leading to heightened energy expenditures and emissions.

It is noteworthy that the disparities in energy-related KPIs (usage, cost, and emissions) are relatively modest. Specifically, the escalation in energy cost is a mere 3.14\%, with the cost rising by 2.23\%, and emissions increasing by 2.15\% in the constant electricity price scenario. These values exhibit remarkable similarity in the other two scenarios. Nonetheless, the MPC demonstrates a noteworthy 89\% improvement in thermal discomfort under constant pricing conditions. Consequently, the MPC succeeds in ensuring thermal comfort with comparable energy utilization.

The distinctive advantage of implementing the MPC on peak heat days lies in its capability to ensure thermal comfort with a similar energy consumption. This underscores the MPC's ability to strike a balance between enhanced comfort and energy efficiency, particularly during periods of heightened thermal demand.

In the realm of program synthesis, an observation akin to the behavior exhibited by MPC during peak heat periods emerges. Notably, both program synthesis and MPC demonstrate a congruent tendency wherein thermal comfort experiences and enhancement. However, a nuanced distinction arises in the degree of improvement, with MPC showcasing a more pronounced impact compared to program synthesis. It is noteworthy that this amelioration in thermal comfort is achieved at the expense of a marginal escalation in energy consumption, associated costs, and emissions.

When typical heat periods are analyzed, the results described in \ref{'results_typical'} show that the MPC can outperform the operation with a baseline controller for the three pricing scenarios in terms of thermal comfort, energy use, energy cost and CO2 emissions. 

First and foremost, the MPC can reduce the thermal discomfort (see \ref{fig:8}) by tracking more accurately the indoor zone temperature \ref{fig:7}. This is due to its capacity to predict the evolution of the indoor temperature based on the predicted boundary conditions and the operation possibilities. This advantage is very helpful when facing sudden changes on the temperature setpoints. Figure \ref{fig:7} shows how the indoor temperature differs more from the desired setpoint when a sudden change in the setpoint occurs with the baseline controller. In addition, the MPC, as it is implemented through a dynamic optimization that incorporates the objective of minimizing the energy cost, it is able to improve the KPI related to energy cost, emissions and energy use. The MPC focuses just on minimizing the energy cost, by adjusting the heat pump operation to the hours with the lowest price as far as the thermal comfort is not compromised. Moreover, the MPC also seeks to reduce the energy consumption as this decreases the energy cost too. In this sense, as the heat pump COP model is embedded in the MPC, it can also consider how to operate the heat pump in a more efciient way while covering the demand. This is reason why the energy use is also improved as well as the associated CO2 emissions.

Regarding the three pricing scenarios for which the MPC is simulated, the constant pricing scenario reduces the energy cost by the improvement in the performance of the heat pump and consequently the associated energy saving. In the dynamic pricing scenario, the capacity to reduce the energy cost increases as the variable prices aid to shift the consumption to the favourable hours. However, as it can be seen in \ref{fig:8}, this difference is not very notable. Nevertheless, the highly dynamic pricing schemes widens up the energy cost reduction possibilities, becoming the scenario that gets the highest energy cost reduction.

It should be noted that the baseline controller embedded in BOPTEST already presents an operation strategy with a low energy consumption, as the setpoint is set to 21.2ºC (the lowest possible setpoint to avoid thermal discomfort) and even lower when there are no occupants in the room.

In the evaluation of program synthesis in comparison to the baseline controller for typical heat days, a noteworthy revelation emerges, indicating a capacity for program synthesis to effectuate reductions in energy consumption, cost, and emissions. Intriguingly, these reductions manifest in percentages strikingly similar to those attained by the MPC counterpart. However, a pivotal distinction surfaces in the domain of thermal comfort, where program synthesis falls short. Despite its commendable achievements in energy-related metrics, the synthesis approach appears to grapple with a trade-off, compromising thermal comfort to achieve these savings. The inability to concurrently optimize both thermal comfort and energy-related objectives highlights a crucial limitation in the methodology, suggesting the need to include an additional functionality or explanation through large language models that enables an harmonious balance between the two paramount objectives.

Furthermore, the observed parallelism in the percentage reductions of energy use, cost, and emissions between program synthesis and MPC underscores the efficacy of program synthesis in mitigating environmental impact and resource consumption. Yet, the imperative to acknowledge the nuanced trade-off with thermal comfort emphasizes the necessity for further refinement and exploration of alternative strategies that may harmonize these seemingly conflicting objectives in the pursuit of more holistic and sustainable control systems.

\paragraph{Preliminary comparison of the methodologies based on the simulations.}

The efficacy of Model Predictive Control (MPC) becomes evident in its ability to consistently deliver the desired performance across varying conditions. During typical days and throughout a typical heating period, MPC excels in guaranteeing thermal comfort while concurrently reducing energy cost, subsequently leading to a reduction in overall energy use and emissions. This success underscores MPC's capability to holistically optimize the indoor environment, balancing the comfort of occupants with the imperative to minimize energy consumption and associated environmental impacts.

When faced with extreme peak conditions, MPC continues to demonstrate its prowess by ensuring thermal comfort, a feat unattainable by the baseline controller. While this achievement is coupled with a slight increase in energy use, the magnitude of this increase is negligible. This suggests that MPC is well-equipped to adapt to challenging scenarios, making it a reliable choice for maintaining indoor comfort even under the most demanding environmental conditions.

Program Synthesis emerges as an intriguing alternative to MPC, particularly evident in the highly dynamic pricing scenario during peak heat days. While it demonstrates similarities to MPC in enhancing thermal comfort, it is important to note that the results, albeit promising, fall slightly short of the performance achieved by MPC. In this particular scenario, program synthesis showcases an increase in thermal comfort at the expense of a marginally higher energy cost for peak heat period. However, program synthesis also demonstrates that is able to reduce the energy cost, as well as the use and emissions, when typical conditions are considered, but in exchange for a loss in thermal comfort. 

However, challenges persist in making program synthesis adaptable across all scenarios. As mentioned above, the simulations crashed for the dynamic pricing scenarios, which should be similar to the highly dynamic scenario. This indicate that the methodology may present some challenges when scaling to other use cases, specially when changes in the boundary conditions occur. Despite this limitation, the winning program generated for a particular case (peak heat period with highly dynamic price) showed that can work in other circumstances achieving the original targets: this winning program can also improve thermal comfort when the pricing schemes change with respect to the reference case, and can reduce energy cost, use and emissions when the conditions are typical, not so extreme. As the original weighting to balance the two objectives was done for the reference case, this may be the source of having unbalance between the two objectives in the typical heat days, reaching an unbalanced trade-off that produces significant energy savings in exchange of loss of thermal comfort.

\paragraph{Development effort}
The first aspect to be analyzed is who is required for the development of each approach. 
Developing an MPC for building applications demands a multidisciplinary skill set, particularly a profound understanding of energy systems encompassing buildings, heat/cold production units, and HVAC. The ability to intricately model these systems is paramount. Simultaneously, a grasp of building dynamics and physics is vital. Expertise in control and dynamic optimization is also essential. Despite the emergence of user-friendly tools aiding in optimization and MPC, some programming skills remain necessary. 

In contrast, program synthesis for building control leans heavily on skills related to computer science, software engineering, and formal methods. Unlike MPC, extensive knowledge of the specific building system is not mandatory. Deploying a program synthesis solution, as described in this paper, demands a comparable amount of effort and time to MPC development due to its innovative nature.

The difference in the development effort may rely on the replication of the solution for a different building. Even if future research needs to be conducted to further investigate this point, some preliminary conclusions can be extracted from this work. Implementing MPC is time-consuming, requiring adaptation to each unique use case. Although recent efforts have focused on addressing this issue, replication and scalability remains a significant challenge in MPC for buildings. In the case of program synthesis, the way to build the program through a more comprehensive description makes it easier to be replicated for different use cases once the configuration to build the program is ready. The major change when using the methodology applied in this paper to a different emulator is the description of the desired program.

\paragraph{Deployment requirements}
Deploying an MPC requires a considerable computational capacity, as a dynamic optimization problem is solved at each execution step, that is, usually every 15 minutes or one hour. Sufficient computational resources, including processing power and memory, are necessary to perform these calculations in real-time. This implies additional deployment cost and resources.

In the case of program synthesis, the execution performed to calculate the program giving the best solution, denoted as the winning program, also requires a high computational cost. Moreover, it still encounters the limitation on computational capacity to consider larger periods of operation data to train the models. Despite this limitation, an interesting finding of the work is that the winning program generated by program synthesis for this emulator required less computational cost than the MPC. This could open possibilities in the future to generate programs that can be deployed in the current control systems with no strict requirements of computational capacity as it is the case of the MPC.

\newpage
\section{Conclusions}
\label{sec:boptest-conclusion}
This paper presents a comparison between a widely used technique in research of buildings optimal operation, that is, MPC, and program synthesis with large language model, a promising technique which has been applied to other fields but has not been tested for buildings yet. The comparison is performed using the BOPTEST framework, which enables simulating different controllers with the same testbench and boundary conditions, obtaining KPIs that are directly comparable. As a test case, a bested hydronic heat pump for a single thermal zone dwelling is chosen, with a peak heat time period of one week and a dynamic pricing scenario. The MPC is developed using a grey-box reduced order model that is recalibrated at each step with the latest available measurements of the system using the MHE estimation technique. The cost function of the MPC tackles to reduce the energy cost as well as assuring the thermal comfort. 

The MPC exhibits a notable capacity to enhance thermal comfort within the confines of a typical heat demand week, achieving enhancements of up to 96.62\%. Additionally, MPC yields substantial reductions in energy costs, ranging between 30.8\% and 35.5\%, contingent upon the specific price scheme employed. The most significant reduction in energy costs is observed in the highly dynamic price scenario. In simulations with extreme heat conditions, MPC successfully improves thermal comfort, albeit with a marginal increase in both energy use and associated costs.

During the peak heat week, program synthesis exhibits a commendable ability to yield results comparable to those achieved by MPC. However, a discernible disparity surfaces in the extent of improvement in thermal comfort, with the MPC outperforming program synthesis in this specific context. This discrepancy suggests that while program synthesis demonstrates versatility and efficacy in various scenarios, its optimization may require a nuanced understanding of specific environmental conditions. In the evaluation of typical heat days, program synthesis once again demonstrates its prowess in significantly reducing energy costs, consumption, and emissions, mirroring the achievements of MPC. Nevertheless, a noteworthy challenge arises in the optimization of thermal comfort, wherein issues related to the weighting of objectives become apparent. The utilization of a winning program designed for a particular scenario in disparate conditions underscores the high adaptability of program synthesis but also highlights the importance of tailoring its parameters to diverse contexts. These preliminary findings unveil intriguing facets of program synthesis, emphasizing the need for nuanced parameterization and scenario-specific optimization to unlock its full potential in achieving a harmonious balance between energy efficiency and thermal comfort.